&HEAD CHID='6f4c7007aaec', TITLE='c4-solit2-class-a-cover' /

&TIME T_END=2520.0 /
&MISC TMPA=20.0 /
&PRES SOLVER='UGLMAT' /

&MESH IJK=70,13,9, XB=-360.0,-276.0,-3.90,3.90,0.0,5.40 /
&MESH IJK=70,13,9, XB=-276.0,-192.0,-3.90,3.90,0.0,5.40 /
&MESH IJK=70,13,9, XB=-192.0,-108.0,-3.90,3.90,0.0,5.40 /
&MESH IJK=72,13,9, XB=-108.0,-64.8,-3.90,3.90,0.0,5.40 /
&MESH IJK=72,13,9, XB=-64.8,-21.6,-3.90,3.90,0.0,5.40 /
&MESH IJK=72,13,9, XB=-21.6,21.6,-3.90,3.90,0.0,5.40 /
&MESH IJK=72,13,9, XB=21.6,64.8,-3.90,3.90,0.0,5.40 /
&MESH IJK=72,13,9, XB=64.8,108.0,-3.90,3.90,0.0,5.40 /
&MESH IJK=55,13,9, XB=108.0,174.0,-3.90,3.90,0.0,5.40 /
&MESH IJK=55,13,9, XB=174.0,240.0,-3.90,3.90,0.0,5.40 /

&SURF ID='WALL', DEFAULT=.TRUE., MATL_ID='CONCRETE', THICKNESS=0.30 /
&MATL ID='CONCRETE', DENSITY=2280., CONDUCTIVITY=1.8, SPECIFIC_HEAT=1.04 /

&OBST XB=-360.0,240.0,-3.90,-3.75,0.0,5.40, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,3.75,3.90,0.0,5.40, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,-3.90,3.90,5.20,5.40, SURF_ID='WALL' /

&SURF ID='SUPPLY', VEL=-2.25, TMP_FRONT=20.0 /
&VENT MB='XMIN', SURF_ID='SUPPLY' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&REAC ID='WOOD', FUEL='WOOD', C=3.4, H=6.2, O=2.5, HEAT_OF_COMBUSTION=17500.0, RADIATIVE_FRACTION=0.35, SOOT_YIELD=0.015, CO_YIELD=0.005 /
&SURF ID='FIRE0', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP0', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=-4.80,-4.20,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE0','INERT','INERT' /
&SURF ID='FIRE1', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP1', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=-4.20,-3.60,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE1','INERT','INERT' /
&SURF ID='FIRE2', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP2', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=-3.60,-3.00,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE2','INERT','INERT' /
&SURF ID='FIRE3', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP3', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=-3.00,-2.40,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE3','INERT','INERT' /
&SURF ID='FIRE4', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP4', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=-2.40,-1.80,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE4','INERT','INERT' /
&SURF ID='FIRE5', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP5', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=-1.80,-1.20,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE5','INERT','INERT' /
&SURF ID='FIRE6', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP6', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=-1.20,-0.60,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE6','INERT','INERT' /
&SURF ID='FIRE7', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP7', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=-0.60,0.00,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE7','INERT','INERT' /
&SURF ID='FIRE8', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP8', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=0.00,0.60,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE8','INERT','INERT' /
&SURF ID='FIRE9', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP9', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=0.60,1.20,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE9','INERT','INERT' /
&SURF ID='FIRE10', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP10', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=1.20,1.80,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE10','INERT','INERT' /
&SURF ID='FIRE11', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP11', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=1.80,2.40,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE11','INERT','INERT' /
&SURF ID='FIRE12', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP12', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=2.40,3.00,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE12','INERT','INERT' /
&SURF ID='FIRE13', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP13', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=3.00,3.60,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE13','INERT','INERT' /
&SURF ID='FIRE14', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP14', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=3.60,4.20,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE14','INERT','INERT' /
&SURF ID='FIRE15', HRRPUA=6510.4, RAMP_Q='FIRE_RAMP15', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=4.20,4.80,-2.70,-0.30,1.80,4.20, SURF_IDS='FIRE15','INERT','INERT' /
&RAMP ID='FIRE_RAMP0', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP0', T=240.0, F=0.0000 /
&RAMP ID='FIRE_RAMP0', T=250.0, F=0.0010 /
&RAMP ID='FIRE_RAMP0', T=260.0, F=0.0058 /
&RAMP ID='FIRE_RAMP0', T=270.0, F=0.0146 /
&RAMP ID='FIRE_RAMP0', T=280.0, F=0.0274 /
&RAMP ID='FIRE_RAMP0', T=290.0, F=0.0442 /
&RAMP ID='FIRE_RAMP0', T=300.0, F=0.0650 /
&RAMP ID='FIRE_RAMP0', T=310.0, F=0.0898 /
&RAMP ID='FIRE_RAMP0', T=320.0, F=0.1186 /
&RAMP ID='FIRE_RAMP0', T=330.0, F=0.1515 /
&RAMP ID='FIRE_RAMP0', T=340.0, F=0.1883 /
&RAMP ID='FIRE_RAMP0', T=350.0, F=0.2291 /
&RAMP ID='FIRE_RAMP0', T=360.0, F=0.2739 /
&RAMP ID='FIRE_RAMP0', T=370.0, F=0.3228 /
&RAMP ID='FIRE_RAMP0', T=380.0, F=0.3756 /
&RAMP ID='FIRE_RAMP0', T=390.0, F=0.4324 /
&RAMP ID='FIRE_RAMP0', T=400.0, F=0.4932 /
&RAMP ID='FIRE_RAMP0', T=410.0, F=0.5581 /
&RAMP ID='FIRE_RAMP0', T=420.0, F=0.6269 /
&RAMP ID='FIRE_RAMP0', T=430.0, F=0.6998 /
&RAMP ID='FIRE_RAMP0', T=440.0, F=0.7766 /
&RAMP ID='FIRE_RAMP0', T=450.0, F=0.8574 /
&RAMP ID='FIRE_RAMP0', T=460.0, F=0.9423 /
&RAMP ID='FIRE_RAMP0', T=467.0, F=1.0000 /
&RAMP ID='FIRE_RAMP0', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP0', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP0', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP0', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP0', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP0', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP0', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP0', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP0', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP0', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP0', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP0', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP0', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP0', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP0', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP0', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP0', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP0', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP0', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP0', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP0', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP0', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP0', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP0', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP0', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP0', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP0', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP0', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP0', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP0', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP0', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP0', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP0', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP0', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP1', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP1', T=460.0, F=0.0000 /
&RAMP ID='FIRE_RAMP1', T=467.0, F=0.0041 /
&RAMP ID='FIRE_RAMP1', T=470.0, F=0.0311 /
&RAMP ID='FIRE_RAMP1', T=480.0, F=0.1240 /
&RAMP ID='FIRE_RAMP1', T=490.0, F=0.2208 /
&RAMP ID='FIRE_RAMP1', T=500.0, F=0.3217 /
&RAMP ID='FIRE_RAMP1', T=510.0, F=0.4265 /
&RAMP ID='FIRE_RAMP1', T=520.0, F=0.5354 /
&RAMP ID='FIRE_RAMP1', T=530.0, F=0.6483 /
&RAMP ID='FIRE_RAMP1', T=540.0, F=0.7651 /
&RAMP ID='FIRE_RAMP1', T=550.0, F=0.8860 /
&RAMP ID='FIRE_RAMP1', T=559.0, F=0.9982 /
&RAMP ID='FIRE_RAMP1', T=560.0, F=1.0000 /
&RAMP ID='FIRE_RAMP1', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP1', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP1', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP1', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP1', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP1', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP1', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP1', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP1', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP1', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP1', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP1', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP1', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP1', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP1', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP1', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP1', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP1', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP1', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP1', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP1', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP1', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP1', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP1', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP1', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP1', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP1', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP1', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP1', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP1', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP1', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP1', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP1', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP1', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP2', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP2', T=559.0, F=0.0000 /
&RAMP ID='FIRE_RAMP2', T=560.0, F=0.0109 /
&RAMP ID='FIRE_RAMP2', T=570.0, F=0.1397 /
&RAMP ID='FIRE_RAMP2', T=580.0, F=0.2726 /
&RAMP ID='FIRE_RAMP2', T=590.0, F=0.4095 /
&RAMP ID='FIRE_RAMP2', T=600.0, F=0.5503 /
&RAMP ID='FIRE_RAMP2', T=610.0, F=0.6952 /
&RAMP ID='FIRE_RAMP2', T=620.0, F=0.8441 /
&RAMP ID='FIRE_RAMP2', T=630.0, F=0.9970 /
&RAMP ID='FIRE_RAMP2', T=640.0, F=1.0000 /
&RAMP ID='FIRE_RAMP2', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP2', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP2', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP2', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP2', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP2', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP2', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP2', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP2', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP2', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP2', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP2', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP2', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP2', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP2', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP2', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP2', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP2', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP2', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP2', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP2', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP2', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP2', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP2', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP2', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP2', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP2', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP2', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP2', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP2', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP2', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP2', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP2', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP2', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP3', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP3', T=630.0, F=0.0000 /
&RAMP ID='FIRE_RAMP3', T=640.0, F=0.1539 /
&RAMP ID='FIRE_RAMP3', T=650.0, F=0.3147 /
&RAMP ID='FIRE_RAMP3', T=660.0, F=0.4796 /
&RAMP ID='FIRE_RAMP3', T=670.0, F=0.6485 /
&RAMP ID='FIRE_RAMP3', T=680.0, F=0.8214 /
&RAMP ID='FIRE_RAMP3', T=690.0, F=0.9983 /
&RAMP ID='FIRE_RAMP3', T=700.0, F=1.0000 /
&RAMP ID='FIRE_RAMP3', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP3', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP3', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP3', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP3', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP3', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP3', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP3', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP3', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP3', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP3', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP3', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP3', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP3', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP3', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP3', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP3', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP3', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP3', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP3', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP3', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP3', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP3', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP3', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP3', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP3', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP3', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP3', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP3', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP3', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP3', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP3', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP3', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP3', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP4', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP4', T=690.0, F=0.0000 /
&RAMP ID='FIRE_RAMP4', T=700.0, F=0.1792 /
&RAMP ID='FIRE_RAMP4', T=710.0, F=0.3641 /
&RAMP ID='FIRE_RAMP4', T=720.0, F=0.5530 /
&RAMP ID='FIRE_RAMP4', T=730.0, F=0.7459 /
&RAMP ID='FIRE_RAMP4', T=740.0, F=0.9428 /
&RAMP ID='FIRE_RAMP4', T=743.0, F=1.0000 /
&RAMP ID='FIRE_RAMP4', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP4', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP4', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP4', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP4', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP4', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP4', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP4', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP4', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP4', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP4', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP4', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP4', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP4', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP4', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP4', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP4', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP4', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP4', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP4', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP4', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP4', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP4', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP4', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP4', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP4', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP4', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP4', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP4', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP4', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP4', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP4', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP4', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP4', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP5', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP5', T=740.0, F=0.0000 /
&RAMP ID='FIRE_RAMP5', T=743.0, F=0.0027 /
&RAMP ID='FIRE_RAMP5', T=750.0, F=0.1437 /
&RAMP ID='FIRE_RAMP5', T=760.0, F=0.3486 /
&RAMP ID='FIRE_RAMP5', T=770.0, F=0.5575 /
&RAMP ID='FIRE_RAMP5', T=780.0, F=0.7705 /
&RAMP ID='FIRE_RAMP5', T=790.0, F=0.9874 /
&RAMP ID='FIRE_RAMP5', T=791.0, F=1.0000 /
&RAMP ID='FIRE_RAMP5', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP5', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP5', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP5', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP5', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP5', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP5', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP5', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP5', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP5', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP5', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP5', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP5', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP5', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP5', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP5', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP5', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP5', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP5', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP5', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP5', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP5', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP5', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP5', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP5', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP5', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP5', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP5', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP5', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP5', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP5', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP5', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP5', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP5', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP6', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP6', T=790.0, F=0.0000 /
&RAMP ID='FIRE_RAMP6', T=791.0, F=0.0093 /
&RAMP ID='FIRE_RAMP6', T=800.0, F=0.2083 /
&RAMP ID='FIRE_RAMP6', T=810.0, F=0.4332 /
&RAMP ID='FIRE_RAMP6', T=820.0, F=0.6621 /
&RAMP ID='FIRE_RAMP6', T=830.0, F=0.8951 /
&RAMP ID='FIRE_RAMP6', T=834.0, F=0.9893 /
&RAMP ID='FIRE_RAMP6', T=840.0, F=1.0000 /
&RAMP ID='FIRE_RAMP6', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP6', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP6', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP6', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP6', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP6', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP6', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP6', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP6', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP6', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP6', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP6', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP6', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP6', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP6', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP6', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP6', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP6', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP6', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP6', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP6', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP6', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP6', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP6', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP6', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP6', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP6', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP6', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP6', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP6', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP6', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP6', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP6', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP6', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP7', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP7', T=834.0, F=0.0000 /
&RAMP ID='FIRE_RAMP7', T=840.0, F=0.1320 /
&RAMP ID='FIRE_RAMP7', T=850.0, F=0.3729 /
&RAMP ID='FIRE_RAMP7', T=860.0, F=0.6178 /
&RAMP ID='FIRE_RAMP7', T=870.0, F=0.8668 /
&RAMP ID='FIRE_RAMP7', T=875.0, F=0.9927 /
&RAMP ID='FIRE_RAMP7', T=880.0, F=1.0000 /
&RAMP ID='FIRE_RAMP7', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP7', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP7', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP7', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP7', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP7', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP7', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP7', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP7', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP7', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP7', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP7', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP7', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP7', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP7', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP7', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP7', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP7', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP7', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP7', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP7', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP7', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP7', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP7', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP7', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP7', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP7', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP7', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP7', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP7', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP7', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP7', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP7', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP7', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP8', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP8', T=875.0, F=0.0000 /
&RAMP ID='FIRE_RAMP8', T=880.0, F=0.1197 /
&RAMP ID='FIRE_RAMP8', T=890.0, F=0.3766 /
&RAMP ID='FIRE_RAMP8', T=900.0, F=0.6376 /
&RAMP ID='FIRE_RAMP8', T=910.0, F=0.9025 /
&RAMP ID='FIRE_RAMP8', T=914.0, F=1.0000 /
&RAMP ID='FIRE_RAMP8', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP8', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP8', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP8', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP8', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP8', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP8', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP8', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP8', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP8', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP8', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP8', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP8', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP8', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP8', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP8', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP8', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP8', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP8', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP8', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP8', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP8', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP8', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP8', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP8', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP8', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP8', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP8', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP8', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP8', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP8', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP8', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP8', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP8', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP9', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP9', T=910.0, F=0.0000 /
&RAMP ID='FIRE_RAMP9', T=914.0, F=0.0096 /
&RAMP ID='FIRE_RAMP9', T=920.0, F=0.1715 /
&RAMP ID='FIRE_RAMP9', T=930.0, F=0.4444 /
&RAMP ID='FIRE_RAMP9', T=940.0, F=0.7214 /
&RAMP ID='FIRE_RAMP9', T=950.0, F=1.0000 /
&RAMP ID='FIRE_RAMP9', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP9', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP9', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP9', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP9', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP9', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP9', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP9', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP9', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP9', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP9', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP9', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP9', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP9', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP9', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP9', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP9', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP9', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP9', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP9', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP9', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP9', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP9', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP9', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP9', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP9', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP9', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP9', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP9', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP9', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP9', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP9', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP9', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP9', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP10', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP10', T=940.0, F=0.0000 /
&RAMP ID='FIRE_RAMP10', T=950.0, F=0.0023 /
&RAMP ID='FIRE_RAMP10', T=960.0, F=0.2873 /
&RAMP ID='FIRE_RAMP10', T=970.0, F=0.5762 /
&RAMP ID='FIRE_RAMP10', T=980.0, F=0.8692 /
&RAMP ID='FIRE_RAMP10', T=984.0, F=0.9875 /
&RAMP ID='FIRE_RAMP10', T=990.0, F=1.0000 /
&RAMP ID='FIRE_RAMP10', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP10', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP10', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP10', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP10', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP10', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP10', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP10', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP10', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP10', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP10', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP10', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP10', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP10', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP10', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP10', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP10', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP10', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP10', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP10', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP10', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP10', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP10', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP10', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP10', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP10', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP10', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP10', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP10', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP10', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP10', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP10', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP10', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP10', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP11', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP11', T=984.0, F=0.0000 /
&RAMP ID='FIRE_RAMP11', T=990.0, F=0.1661 /
&RAMP ID='FIRE_RAMP11', T=1000.0, F=0.4671 /
&RAMP ID='FIRE_RAMP11', T=1010.0, F=0.7721 /
&RAMP ID='FIRE_RAMP11', T=1017.0, F=0.9879 /
&RAMP ID='FIRE_RAMP11', T=1020.0, F=1.0000 /
&RAMP ID='FIRE_RAMP11', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP11', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP11', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP11', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP11', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP11', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP11', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP11', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP11', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP11', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP11', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP11', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP11', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP11', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP11', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP11', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP11', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP11', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP11', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP11', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP11', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP11', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP11', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP11', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP11', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP11', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP11', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP11', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP11', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP11', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP11', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP11', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP11', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP11', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP12', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP12', T=1017.0, F=0.0000 /
&RAMP ID='FIRE_RAMP12', T=1020.0, F=0.0810 /
&RAMP ID='FIRE_RAMP12', T=1030.0, F=0.3940 /
&RAMP ID='FIRE_RAMP12', T=1040.0, F=0.7110 /
&RAMP ID='FIRE_RAMP12', T=1049.0, F=0.9996 /
&RAMP ID='FIRE_RAMP12', T=1050.0, F=1.0000 /
&RAMP ID='FIRE_RAMP12', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP12', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP12', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP12', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP12', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP12', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP12', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP12', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP12', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP12', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP12', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP12', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP12', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP12', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP12', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP12', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP12', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP12', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP12', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP12', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP12', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP12', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP12', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP12', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP12', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP12', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP12', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP12', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP12', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP12', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP12', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP12', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP12', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP12', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP13', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP13', T=1049.0, F=0.0000 /
&RAMP ID='FIRE_RAMP13', T=1050.0, F=0.0319 /
&RAMP ID='FIRE_RAMP13', T=1060.0, F=0.3569 /
&RAMP ID='FIRE_RAMP13', T=1070.0, F=0.6859 /
&RAMP ID='FIRE_RAMP13', T=1079.0, F=0.9854 /
&RAMP ID='FIRE_RAMP13', T=1080.0, F=1.0000 /
&RAMP ID='FIRE_RAMP13', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP13', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP13', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP13', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP13', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP13', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP13', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP13', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP13', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP13', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP13', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP13', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP13', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP13', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP13', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP13', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP13', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP13', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP13', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP13', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP13', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP13', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP13', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP13', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP13', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP13', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP13', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP13', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP13', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP13', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP13', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP13', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP13', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP13', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP14', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP14', T=1079.0, F=0.0000 /
&RAMP ID='FIRE_RAMP14', T=1080.0, F=0.0189 /
&RAMP ID='FIRE_RAMP14', T=1090.0, F=0.3558 /
&RAMP ID='FIRE_RAMP14', T=1100.0, F=0.6968 /
&RAMP ID='FIRE_RAMP14', T=1109.0, F=1.0000 /
&RAMP ID='FIRE_RAMP14', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP14', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP14', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP14', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP14', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP14', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP14', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP14', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP14', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP14', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP14', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP14', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP14', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP14', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP14', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP14', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP14', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP14', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP14', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP14', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP14', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP14', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP14', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP14', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP14', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP14', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP14', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP14', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP14', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP14', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP14', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP14', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP14', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP14', T=2520.0, F=0.0066 /
&RAMP ID='FIRE_RAMP15', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP15', T=1100.0, F=0.0000 /
&RAMP ID='FIRE_RAMP15', T=1109.0, F=0.0071 /
&RAMP ID='FIRE_RAMP15', T=1110.0, F=0.0418 /
&RAMP ID='FIRE_RAMP15', T=1120.0, F=0.3908 /
&RAMP ID='FIRE_RAMP15', T=1130.0, F=0.7438 /
&RAMP ID='FIRE_RAMP15', T=1138.0, F=1.0000 /
&RAMP ID='FIRE_RAMP15', T=1558.0, F=1.0000 /
&RAMP ID='FIRE_RAMP15', T=1588.0, F=0.9893 /
&RAMP ID='FIRE_RAMP15', T=1618.0, F=0.8420 /
&RAMP ID='FIRE_RAMP15', T=1648.0, F=0.7166 /
&RAMP ID='FIRE_RAMP15', T=1678.0, F=0.6099 /
&RAMP ID='FIRE_RAMP15', T=1708.0, F=0.5191 /
&RAMP ID='FIRE_RAMP15', T=1738.0, F=0.4418 /
&RAMP ID='FIRE_RAMP15', T=1768.0, F=0.3760 /
&RAMP ID='FIRE_RAMP15', T=1798.0, F=0.3201 /
&RAMP ID='FIRE_RAMP15', T=1828.0, F=0.2724 /
&RAMP ID='FIRE_RAMP15', T=1858.0, F=0.2318 /
&RAMP ID='FIRE_RAMP15', T=1888.0, F=0.1973 /
&RAMP ID='FIRE_RAMP15', T=1918.0, F=0.1679 /
&RAMP ID='FIRE_RAMP15', T=1948.0, F=0.1429 /
&RAMP ID='FIRE_RAMP15', T=1978.0, F=0.1217 /
&RAMP ID='FIRE_RAMP15', T=2008.0, F=0.1035 /
&RAMP ID='FIRE_RAMP15', T=2038.0, F=0.0881 /
&RAMP ID='FIRE_RAMP15', T=2068.0, F=0.0750 /
&RAMP ID='FIRE_RAMP15', T=2098.0, F=0.0638 /
&RAMP ID='FIRE_RAMP15', T=2128.0, F=0.0543 /
&RAMP ID='FIRE_RAMP15', T=2158.0, F=0.0462 /
&RAMP ID='FIRE_RAMP15', T=2188.0, F=0.0394 /
&RAMP ID='FIRE_RAMP15', T=2218.0, F=0.0335 /
&RAMP ID='FIRE_RAMP15', T=2248.0, F=0.0285 /
&RAMP ID='FIRE_RAMP15', T=2278.0, F=0.0243 /
&RAMP ID='FIRE_RAMP15', T=2308.0, F=0.0207 /
&RAMP ID='FIRE_RAMP15', T=2338.0, F=0.0176 /
&RAMP ID='FIRE_RAMP15', T=2368.0, F=0.0150 /
&RAMP ID='FIRE_RAMP15', T=2398.0, F=0.0127 /
&RAMP ID='FIRE_RAMP15', T=2428.0, F=0.0108 /
&RAMP ID='FIRE_RAMP15', T=2458.0, F=0.0092 /
&RAMP ID='FIRE_RAMP15', T=2488.0, F=0.0079 /
&RAMP ID='FIRE_RAMP15', T=2518.0, F=0.0067 /
&RAMP ID='FIRE_RAMP15', T=2520.0, F=0.0066 /

&OBST XB=10.20,12.60,-2.70,-0.30,1.80,4.20, SURF_ID='INERT' /
&DEVC ID='TARGET_FLUX', XYZ=10.20,-1.50,2.10, QUANTITY='GAUGE HEAT FLUX', IOR=-1 /

&SPEC ID='WATER VAPOR' /
&PART ID='FINE', SPEC_ID='WATER VAPOR', DIAMETER=90.0, GAMMA_D=2.4, SAMPLING_FACTOR=10 /
&PROP ID='NOZ_FINE', PART_ID='FINE', FLOW_RATE=25.31, FLOW_RAMP='PUMP', SPRAY_ANGLE=0.0,45.0, PARTICLE_VELOCITY=70.0, PARTICLES_PER_SECOND=1000 /
&RAMP ID='PUMP', T=0.0, F=0.0 /
&RAMP ID='PUMP', T=30.0, F=1.0 /
&DEVC ID='NOZ0', XYZ=-29.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ1', XYZ=-28.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ2', XYZ=-27.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ3', XYZ=-26.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ4', XYZ=-25.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ5', XYZ=-24.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ6', XYZ=-23.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ7', XYZ=-22.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ8', XYZ=-21.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ9', XYZ=-20.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ10', XYZ=-19.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ11', XYZ=-18.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ12', XYZ=-17.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ13', XYZ=-16.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ14', XYZ=-15.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ15', XYZ=-14.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ16', XYZ=-13.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ17', XYZ=-12.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ18', XYZ=-11.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ19', XYZ=-10.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ20', XYZ=-9.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ21', XYZ=-8.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ22', XYZ=-7.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ23', XYZ=-6.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ24', XYZ=-5.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ25', XYZ=-4.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ26', XYZ=-3.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ27', XYZ=-2.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ28', XYZ=-1.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ29', XYZ=-0.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ30', XYZ=0.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ31', XYZ=1.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ32', XYZ=2.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ33', XYZ=3.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ34', XYZ=4.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ35', XYZ=5.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ36', XYZ=6.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ37', XYZ=7.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ38', XYZ=8.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ39', XYZ=9.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ40', XYZ=10.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ41', XYZ=11.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ42', XYZ=12.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ43', XYZ=13.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ44', XYZ=14.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ45', XYZ=15.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ46', XYZ=16.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ47', XYZ=17.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ48', XYZ=18.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ49', XYZ=19.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ50', XYZ=20.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ51', XYZ=21.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ52', XYZ=22.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ53', XYZ=23.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ54', XYZ=24.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ55', XYZ=25.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ56', XYZ=26.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ57', XYZ=27.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ58', XYZ=28.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /
&DEVC ID='NOZ59', XYZ=29.50,0.00,4.60, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.574,-0.819, CTRL_ID='ACT' /

&DEVC ID='LHD0', XYZ=-60.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD1', XYZ=-48.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD2', XYZ=-36.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD3', XYZ=-24.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD4', XYZ=-12.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD5', XYZ=0.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD6', XYZ=12.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD7', XYZ=24.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD8', XYZ=36.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD9', XYZ=48.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD10', XYZ=60.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD11', XYZ=72.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD12', XYZ=84.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD13', XYZ=96.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD14', XYZ=108.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&CTRL ID='DETECT', FUNCTION_TYPE='ANY', INPUT_ID='LHD0','LHD1','LHD2','LHD3','LHD4','LHD5','LHD6','LHD7','LHD8','LHD9','LHD10','LHD11','LHD12','LHD13','LHD14' /
&DEVC ID='MANUAL', QUANTITY='TIME', XYZ=-60.00,0.0,5.05, SETPOINT=420.0 /
&CTRL ID='ACT', FUNCTION_TYPE='ANY', INPUT_ID='MANUAL' /

&DEVC ID='U340_TC0', XYZ=-340.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U340_TC1', XYZ=-340.00,0.0,4.40, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U340_U', XYZ=-340.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='U100_TC0', XYZ=-100.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U100_TC1', XYZ=-100.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U100_TC2', XYZ=-100.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U100_TC3', XYZ=-100.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U100_TC4', XYZ=-100.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U100-01', XYZ=-100.00,-3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U100-02', XYZ=-100.00,-3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U100-03', XYZ=-100.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U100-04', XYZ=-100.00,3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U100-05', XYZ=-100.00,3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC0', XYZ=-45.00,0.0,0.31, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC1', XYZ=-45.00,0.0,1.06, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC2', XYZ=-45.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC3', XYZ=-45.00,0.0,2.54, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC4', XYZ=-45.00,0.0,3.29, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC5', XYZ=-45.00,0.0,4.03, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC6', XYZ=-45.00,0.0,4.77, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_VIS', XYZ=-45.00,0.0,1.50, QUANTITY='VISIBILITY' /
&DEVC ID='U45_CO', XYZ=-45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='U45_FED', XYZ=-45.00,0.0,1.80, QUANTITY='FED' /
&DEVC ID='U45_U', XYZ=-45.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='U45_O2_0', XYZ=-45.00,0.0,0.07, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='U45_O2_1', XYZ=-45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='U45_O2_2', XYZ=-45.00,0.0,3.53, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='U45_CO2_0', XYZ=-45.00,0.0,0.07, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='U45_CO2_1', XYZ=-45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='U45_CO2_2', XYZ=-45.00,0.0,3.53, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='U45_COP_0', XYZ=-45.00,0.0,0.07, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='U45_COP_1', XYZ=-45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='U45_COP_2', XYZ=-45.00,0.0,3.53, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='U45_UBI_0', XYZ=-45.00,0.0,0.76, QUANTITY='U-VELOCITY' /
&DEVC ID='U45_UBI_1', XYZ=-45.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='U45_UBI_2', XYZ=-45.00,0.0,2.84, QUANTITY='U-VELOCITY' /
&DEVC ID='U45_UBI_3', XYZ=-45.00,0.0,3.88, QUANTITY='U-VELOCITY' /
&DEVC ID='U45_UBI_4', XYZ=-45.00,0.0,4.92, QUANTITY='U-VELOCITY' /
&DEVC ID='U45_RH', XYZ=-45.00,0.0,1.80, QUANTITY='RELATIVE HUMIDITY' /
&DEVC ID='U45_TCREF', XYZ=-45.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-01', XYZ=-45.00,-3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-02', XYZ=-45.00,-3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-03', XYZ=-45.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-04', XYZ=-45.00,3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-05', XYZ=-45.00,3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-06', XYZ=-45.00,0.00,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-07', XYZ=-45.00,0.00,4.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC0', XYZ=-25.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC1', XYZ=-25.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC2', XYZ=-25.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC3', XYZ=-25.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC4', XYZ=-25.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U25-01', XYZ=-25.00,-3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U25-02', XYZ=-25.00,-3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U25-03', XYZ=-25.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U25-04', XYZ=-25.00,3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U25-05', XYZ=-25.00,3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC0', XYZ=-15.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC1', XYZ=-15.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC2', XYZ=-15.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC3', XYZ=-15.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC4', XYZ=-15.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_HF', XYZ=-15.00,0.0,1.50, QUANTITY='GAUGE HEAT FLUX GAS', ORIENTATION=1.0,0.0,0.0 /
&DEVC ID='TC-U15-01', XYZ=-15.00,-3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U15-02', XYZ=-15.00,-3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U15-03', XYZ=-15.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U15-04', XYZ=-15.00,3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U15-05', XYZ=-15.00,3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC0', XYZ=-5.00,0.0,0.31, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC1', XYZ=-5.00,0.0,1.06, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC2', XYZ=-5.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC3', XYZ=-5.00,0.0,2.54, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC4', XYZ=-5.00,0.0,3.29, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC5', XYZ=-5.00,0.0,4.03, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC6', XYZ=-5.00,0.0,4.77, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-01', XYZ=-5.00,-3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-02', XYZ=-5.00,-3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-03', XYZ=-5.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-04', XYZ=-5.00,3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-05', XYZ=-5.00,3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-06', XYZ=-5.00,0.00,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-07', XYZ=-5.00,0.00,4.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC0', XYZ=-3.00,0.0,0.31, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC1', XYZ=-3.00,0.0,1.06, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC2', XYZ=-3.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC3', XYZ=-3.00,0.0,2.54, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC4', XYZ=-3.00,0.0,3.29, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC5', XYZ=-3.00,0.0,4.03, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC6', XYZ=-3.00,0.0,4.77, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-01', XYZ=-3.00,-3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-02', XYZ=-3.00,-3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-03', XYZ=-3.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-04', XYZ=-3.00,3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-05', XYZ=-3.00,3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-06', XYZ=-3.00,-0.00,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-07', XYZ=-3.00,-1.50,4.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC0', XYZ=3.00,0.0,0.31, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC1', XYZ=3.00,0.0,1.06, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC2', XYZ=3.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC3', XYZ=3.00,0.0,2.54, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC4', XYZ=3.00,0.0,3.29, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC5', XYZ=3.00,0.0,4.03, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC6', XYZ=3.00,0.0,4.77, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-01', XYZ=3.00,-3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-02', XYZ=3.00,-3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-03', XYZ=3.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-04', XYZ=3.00,3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-05', XYZ=3.00,3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-06', XYZ=3.00,-0.00,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-07', XYZ=3.00,-1.50,4.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC0', XYZ=5.00,0.0,0.31, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC1', XYZ=5.00,0.0,1.06, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC2', XYZ=5.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC3', XYZ=5.00,0.0,2.54, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC4', XYZ=5.00,0.0,3.29, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC5', XYZ=5.00,0.0,4.03, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC6', XYZ=5.00,0.0,4.77, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-01', XYZ=5.00,-3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-02', XYZ=5.00,-3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-03', XYZ=5.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-04', XYZ=5.00,3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-05', XYZ=5.00,3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-06', XYZ=5.00,0.00,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-07', XYZ=5.00,0.00,4.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='Target_TC0', XYZ=10.00,0.0,0.07, QUANTITY='THERMOCOUPLE' /
&DEVC ID='Target_TC1', XYZ=10.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='Target_TC2', XYZ=10.00,0.0,3.53, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC0', XYZ=15.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC1', XYZ=15.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC2', XYZ=15.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC3', XYZ=15.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC4', XYZ=15.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_HF', XYZ=15.00,0.0,1.50, QUANTITY='GAUGE HEAT FLUX GAS', ORIENTATION=-1.0,0.0,0.0 /
&DEVC ID='TC-D15-01', XYZ=15.00,-3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D15-02', XYZ=15.00,-3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D15-03', XYZ=15.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D15-04', XYZ=15.00,3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D15-05', XYZ=15.00,3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC0', XYZ=25.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC1', XYZ=25.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC2', XYZ=25.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC3', XYZ=25.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC4', XYZ=25.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D25-01', XYZ=25.00,-3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D25-02', XYZ=25.00,-3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D25-03', XYZ=25.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D25-04', XYZ=25.00,3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D25-05', XYZ=25.00,3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC0', XYZ=45.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC1', XYZ=45.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC2', XYZ=45.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC3', XYZ=45.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC4', XYZ=45.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_VIS', XYZ=45.00,0.0,1.50, QUANTITY='VISIBILITY' /
&DEVC ID='D45_CO', XYZ=45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='D45_FED', XYZ=45.00,0.0,1.80, QUANTITY='FED' /
&DEVC ID='D45_U', XYZ=45.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='D45_O2_0', XYZ=45.00,0.0,0.07, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='D45_O2_1', XYZ=45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='D45_O2_2', XYZ=45.00,0.0,3.53, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='D45_CO2_0', XYZ=45.00,0.0,0.07, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='D45_CO2_1', XYZ=45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='D45_CO2_2', XYZ=45.00,0.0,3.53, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='D45_COP_0', XYZ=45.00,0.0,0.07, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='D45_COP_1', XYZ=45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='D45_COP_2', XYZ=45.00,0.0,3.53, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='D45_UBI_0', XYZ=45.00,0.0,0.76, QUANTITY='U-VELOCITY' /
&DEVC ID='D45_UBI_1', XYZ=45.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='D45_UBI_2', XYZ=45.00,0.0,2.84, QUANTITY='U-VELOCITY' /
&DEVC ID='D45_UBI_3', XYZ=45.00,0.0,3.88, QUANTITY='U-VELOCITY' /
&DEVC ID='D45_UBI_4', XYZ=45.00,0.0,4.92, QUANTITY='U-VELOCITY' /
&DEVC ID='D45_RH', XYZ=45.00,0.0,1.80, QUANTITY='RELATIVE HUMIDITY' /
&DEVC ID='D45_TCREF', XYZ=45.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D45-01', XYZ=45.00,-3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D45-02', XYZ=45.00,-3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D45-03', XYZ=45.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D45-04', XYZ=45.00,3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D45-05', XYZ=45.00,3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC0', XYZ=100.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC1', XYZ=100.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC2', XYZ=100.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC3', XYZ=100.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC4', XYZ=100.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_VIS', XYZ=100.00,0.0,1.50, QUANTITY='VISIBILITY' /
&DEVC ID='TC-D100-01', XYZ=100.00,-3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D100-02', XYZ=100.00,-3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D100-03', XYZ=100.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D100-04', XYZ=100.00,3.15,4.20, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D100-05', XYZ=100.00,3.15,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D215_TC0', XYZ=215.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D215_TC1', XYZ=215.00,0.0,4.40, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D215_VIS', XYZ=215.00,0.0,1.50, QUANTITY='VISIBILITY' /
&DEVC ID='D215_U', XYZ=215.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='D215_UBI_0', XYZ=215.00,0.0,0.76, QUANTITY='U-VELOCITY' /
&DEVC ID='D215_UBI_1', XYZ=215.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='D215_UBI_2', XYZ=215.00,0.0,2.84, QUANTITY='U-VELOCITY' /
&DEVC ID='D215_UBI_3', XYZ=215.00,0.0,3.88, QUANTITY='U-VELOCITY' /
&DEVC ID='D215_UBI_4', XYZ=215.00,0.0,4.92, QUANTITY='U-VELOCITY' /
&DEVC ID='CEIL0', XYZ=-60.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL1', XYZ=-55.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL2', XYZ=-50.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL3', XYZ=-45.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL4', XYZ=-40.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL5', XYZ=-35.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL6', XYZ=-30.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL7', XYZ=-25.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL8', XYZ=-20.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL9', XYZ=-15.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL10', XYZ=-10.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL11', XYZ=-5.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL12', XYZ=0.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL13', XYZ=5.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL14', XYZ=10.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL15', XYZ=15.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL16', XYZ=20.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL17', XYZ=25.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL18', XYZ=30.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL19', XYZ=35.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL20', XYZ=40.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL21', XYZ=45.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL22', XYZ=50.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL23', XYZ=55.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL24', XYZ=60.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL25', XYZ=65.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL26', XYZ=70.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL27', XYZ=75.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL28', XYZ=80.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL29', XYZ=85.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL30', XYZ=90.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL31', XYZ=95.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL32', XYZ=100.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL33', XYZ=105.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL34', XYZ=110.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL35', XYZ=115.00,-1.50,5.05, QUANTITY='THERMOCOUPLE' /

&DUMP DT_DEVC=1.0, DT_HRR=1.0, DT_RESTART=60.0 /
&SLCF PBY=-1.50, QUANTITY='TEMPERATURE' /
&SLCF PBY=-1.50, QUANTITY='U-VELOCITY' /
&SLCF PBY=-1.50, QUANTITY='DENSITY', SPEC_ID='SOOT' /
&SLCF PBY=-1.50, QUANTITY='MPUV', PART_ID='FINE' /

&TAIL /