&HEAD CHID='657a4ee07786', TITLE='solit2-test-protocol-class-b' /

&TIME T_END=1800.0 /
&MISC TMPA=20.0 /
&PRES SOLVER='UGLMAT' /

&MESH IJK=84,15,11, XB=-360.0,-276.0,-3.75,3.75,0.0,5.50 /
&MESH IJK=84,15,11, XB=-276.0,-192.0,-3.75,3.75,0.0,5.50 /
&MESH IJK=84,15,11, XB=-192.0,-108.0,-3.75,3.75,0.0,5.50 /
&MESH IJK=87,15,11, XB=-108.0,-64.5,-3.75,3.75,0.0,5.50 /
&MESH IJK=87,15,11, XB=-64.5,-21.0,-3.75,3.75,0.0,5.50 /
&MESH IJK=86,15,11, XB=-21.0,22.0,-3.75,3.75,0.0,5.50 /
&MESH IJK=86,15,11, XB=22.0,65.0,-3.75,3.75,0.0,5.50 /
&MESH IJK=86,15,11, XB=65.0,108.0,-3.75,3.75,0.0,5.50 /
&MESH IJK=66,15,11, XB=108.0,174.0,-3.75,3.75,0.0,5.50 /
&MESH IJK=66,15,11, XB=174.0,240.0,-3.75,3.75,0.0,5.50 /

&SURF ID='WALL', DEFAULT=.TRUE., MATL_ID='CONCRETE', THICKNESS=0.30 /
&MATL ID='CONCRETE', DENSITY=2280., CONDUCTIVITY=1.8, SPECIFIC_HEAT=1.04 /

&OBST XB=-360.0,240.0,-3.75,-3.75,0.0,5.50, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,3.75,3.75,0.0,5.50, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,-3.75,3.75,5.20,5.50, SURF_ID='WALL' /

&SURF ID='SUPPLY', VEL=-3.00, TMP_FRONT=20.0 /
&VENT MB='XMIN', SURF_ID='SUPPLY' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&REAC ID='DIESEL', FUEL='DIESEL', C=7.0, H=16.0, HEAT_OF_COMBUSTION=44800.0, RADIATIVE_FRACTION=0.30, SOOT_YIELD=0.060, CO_YIELD=0.010 /
&SURF ID='FIRE0', HRRPUA=2181.8, RAMP_Q='FIRE_RAMP0', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=-5.50,5.50,-2.25,0.25,0.00,0.50, SURF_IDS='FIRE0','INERT','INERT' /
&RAMP ID='FIRE_RAMP0', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP0', T=10.0, F=0.0711 /
&RAMP ID='FIRE_RAMP0', T=20.0, F=0.1423 /
&RAMP ID='FIRE_RAMP0', T=30.0, F=0.2134 /
&RAMP ID='FIRE_RAMP0', T=40.0, F=0.2846 /
&RAMP ID='FIRE_RAMP0', T=50.0, F=0.3557 /
&RAMP ID='FIRE_RAMP0', T=60.0, F=0.4268 /
&RAMP ID='FIRE_RAMP0', T=70.0, F=0.4980 /
&RAMP ID='FIRE_RAMP0', T=80.0, F=0.5691 /
&RAMP ID='FIRE_RAMP0', T=90.0, F=0.6402 /
&RAMP ID='FIRE_RAMP0', T=100.0, F=0.7114 /
&RAMP ID='FIRE_RAMP0', T=110.0, F=0.7825 /
&RAMP ID='FIRE_RAMP0', T=120.0, F=0.8537 /
&RAMP ID='FIRE_RAMP0', T=130.0, F=0.9248 /
&RAMP ID='FIRE_RAMP0', T=140.0, F=0.9959 /
&RAMP ID='FIRE_RAMP0', T=141.0, F=1.0000 /
&RAMP ID='FIRE_RAMP0', T=171.0, F=1.0671 /
&RAMP ID='FIRE_RAMP0', T=1800.0, F=1.0671 /

&SPEC ID='WATER VAPOR' /
&PART ID='FINE', SPEC_ID='WATER VAPOR', DIAMETER=114.0, GAMMA_D=2.4, SAMPLING_FACTOR=10 /
&PROP ID='NOZ_FINE', PART_ID='FINE', FLOW_RATE=10.00, FLOW_RAMP='PUMP', SPRAY_ANGLE=0.0,45.0, PARTICLE_VELOCITY=20.0, PARTICLES_PER_SECOND=1000 /
&RAMP ID='PUMP', T=0.0, F=0.0 /
&RAMP ID='PUMP', T=30.0, F=1.0 /
&DEVC ID='NOZ0', XYZ=-29.23,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ1', XYZ=-27.69,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ2', XYZ=-26.15,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ3', XYZ=-24.62,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ4', XYZ=-23.08,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ5', XYZ=-21.54,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ6', XYZ=-20.00,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ7', XYZ=-18.46,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ8', XYZ=-16.92,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ9', XYZ=-15.38,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ10', XYZ=-13.85,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ11', XYZ=-12.31,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ12', XYZ=-10.77,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ13', XYZ=-9.23,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ14', XYZ=-7.69,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ15', XYZ=-6.15,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ16', XYZ=-4.62,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ17', XYZ=-3.08,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ18', XYZ=-1.54,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ19', XYZ=0.00,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ20', XYZ=1.54,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ21', XYZ=3.08,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ22', XYZ=4.62,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ23', XYZ=6.15,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ24', XYZ=7.69,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ25', XYZ=9.23,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ26', XYZ=10.77,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ27', XYZ=12.31,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ28', XYZ=13.85,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ29', XYZ=15.38,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ30', XYZ=16.92,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ31', XYZ=18.46,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ32', XYZ=20.00,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ33', XYZ=21.54,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ34', XYZ=23.08,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ35', XYZ=24.62,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ36', XYZ=26.15,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ37', XYZ=27.69,2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ38', XYZ=29.23,-2.00,5.00, PROP_ID='NOZ_FINE', QUANTITY='CONTROL', LATCH=.TRUE., ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /

&DEVC ID='LHD0', XYZ=-60.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD1', XYZ=-48.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD2', XYZ=-36.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD3', XYZ=-24.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD4', XYZ=-12.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD5', XYZ=0.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD6', XYZ=12.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD7', XYZ=24.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD8', XYZ=36.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD9', XYZ=48.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD10', XYZ=60.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD11', XYZ=72.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD12', XYZ=84.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD13', XYZ=96.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD14', XYZ=108.00,0.0,5.05, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&CTRL ID='DETECT', FUNCTION_TYPE='ANY', INPUT_ID='LHD0','LHD1','LHD2','LHD3','LHD4','LHD5','LHD6','LHD7','LHD8','LHD9','LHD10','LHD11','LHD12','LHD13','LHD14' /
&DEVC ID='MANUAL', QUANTITY='TIME', XYZ=-60.00,0.0,5.05, SETPOINT=100.0 /
&CTRL ID='ACT', FUNCTION_TYPE='ANY', INPUT_ID='MANUAL' /

&DEVC ID='U340_TC0', XYZ=-340.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U340_TC1', XYZ=-340.00,0.0,4.40, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U340_U', XYZ=-340.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='U100_TC0', XYZ=-100.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U100_TC1', XYZ=-100.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U100_TC2', XYZ=-100.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U100_TC3', XYZ=-100.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U100_TC4', XYZ=-100.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U100-01', XYZ=-100.00,-3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U100-02', XYZ=-100.00,-3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U100-03', XYZ=-100.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U100-04', XYZ=-100.00,3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U100-05', XYZ=-100.00,3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC0', XYZ=-45.00,0.0,0.31, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC1', XYZ=-45.00,0.0,1.06, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC2', XYZ=-45.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC3', XYZ=-45.00,0.0,2.54, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC4', XYZ=-45.00,0.0,3.29, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC5', XYZ=-45.00,0.0,4.03, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC6', XYZ=-45.00,0.0,4.77, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_VIS', XYZ=-45.00,0.0,1.50, QUANTITY='VISIBILITY' /
&DEVC ID='U45_CO', XYZ=-45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='U45_FED', XYZ=-45.00,0.0,1.80, QUANTITY='FED' /
&DEVC ID='U45_U', XYZ=-45.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='U45_O2_0', XYZ=-45.00,0.0,0.07, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='U45_O2_1', XYZ=-45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='U45_O2_2', XYZ=-45.00,0.0,3.53, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='U45_CO2_0', XYZ=-45.00,0.0,0.07, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='U45_CO2_1', XYZ=-45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='U45_CO2_2', XYZ=-45.00,0.0,3.53, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='U45_COP_0', XYZ=-45.00,0.0,0.07, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='U45_COP_1', XYZ=-45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='U45_COP_2', XYZ=-45.00,0.0,3.53, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='U45_UBI_0', XYZ=-45.00,0.0,0.76, QUANTITY='U-VELOCITY' /
&DEVC ID='U45_UBI_1', XYZ=-45.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='U45_UBI_2', XYZ=-45.00,0.0,2.84, QUANTITY='U-VELOCITY' /
&DEVC ID='U45_UBI_3', XYZ=-45.00,0.0,3.88, QUANTITY='U-VELOCITY' /
&DEVC ID='U45_UBI_4', XYZ=-45.00,0.0,4.92, QUANTITY='U-VELOCITY' /
&DEVC ID='U45_RH', XYZ=-45.00,0.0,1.80, QUANTITY='RELATIVE HUMIDITY' /
&DEVC ID='U45_TCREF', XYZ=-45.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-01', XYZ=-45.00,-3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-02', XYZ=-45.00,-3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-03', XYZ=-45.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-04', XYZ=-45.00,3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-05', XYZ=-45.00,3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-06', XYZ=-45.00,0.00,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U45-07', XYZ=-45.00,0.00,0.75, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC0', XYZ=-25.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC1', XYZ=-25.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC2', XYZ=-25.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC3', XYZ=-25.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC4', XYZ=-25.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U25-01', XYZ=-25.00,-3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U25-02', XYZ=-25.00,-3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U25-03', XYZ=-25.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U25-04', XYZ=-25.00,3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U25-05', XYZ=-25.00,3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC0', XYZ=-15.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC1', XYZ=-15.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC2', XYZ=-15.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC3', XYZ=-15.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC4', XYZ=-15.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_HF', XYZ=-15.00,0.0,1.50, QUANTITY='GAUGE HEAT FLUX GAS', ORIENTATION=1.0,0.0,0.0 /
&DEVC ID='TC-U15-01', XYZ=-15.00,-3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U15-02', XYZ=-15.00,-3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U15-03', XYZ=-15.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U15-04', XYZ=-15.00,3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U15-05', XYZ=-15.00,3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC0', XYZ=-5.00,0.0,0.75, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC1', XYZ=-5.00,0.0,1.06, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC2', XYZ=-5.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC3', XYZ=-5.00,0.0,2.54, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC4', XYZ=-5.00,0.0,3.29, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC5', XYZ=-5.00,0.0,4.03, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC6', XYZ=-5.00,0.0,4.77, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-01', XYZ=-5.00,-3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-02', XYZ=-5.00,-3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-03', XYZ=-5.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-04', XYZ=-5.00,3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-05', XYZ=-5.00,3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-06', XYZ=-5.00,0.50,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U05-07', XYZ=-5.00,-1.00,0.75, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC0', XYZ=-3.00,0.0,0.75, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC1', XYZ=-3.00,0.0,1.06, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC2', XYZ=-3.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC3', XYZ=-3.00,0.0,2.54, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC4', XYZ=-3.00,0.0,3.29, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC5', XYZ=-3.00,0.0,4.03, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC6', XYZ=-3.00,0.0,4.77, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-01', XYZ=-3.00,-3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-02', XYZ=-3.00,-3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-03', XYZ=-3.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-04', XYZ=-3.00,3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-05', XYZ=-3.00,3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-06', XYZ=-3.00,0.50,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-U03-07', XYZ=-3.00,-1.00,0.75, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC0', XYZ=3.00,0.0,0.75, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC1', XYZ=3.00,0.0,1.06, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC2', XYZ=3.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC3', XYZ=3.00,0.0,2.54, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC4', XYZ=3.00,0.0,3.29, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC5', XYZ=3.00,0.0,4.03, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC6', XYZ=3.00,0.0,4.77, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-01', XYZ=3.00,-3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-02', XYZ=3.00,-3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-03', XYZ=3.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-04', XYZ=3.00,3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-05', XYZ=3.00,3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-06', XYZ=3.00,0.50,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D03-07', XYZ=3.00,-1.00,0.75, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC0', XYZ=5.00,0.0,0.75, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC1', XYZ=5.00,0.0,1.06, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC2', XYZ=5.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC3', XYZ=5.00,0.0,2.54, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC4', XYZ=5.00,0.0,3.29, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC5', XYZ=5.00,0.0,4.03, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC6', XYZ=5.00,0.0,4.77, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-01', XYZ=5.00,-3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-02', XYZ=5.00,-3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-03', XYZ=5.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-04', XYZ=5.00,3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-05', XYZ=5.00,3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-06', XYZ=5.00,0.50,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D05-07', XYZ=5.00,-1.00,0.75, QUANTITY='THERMOCOUPLE' /
&DEVC ID='Target_TC0', XYZ=10.00,0.0,0.07, QUANTITY='THERMOCOUPLE' /
&DEVC ID='Target_TC1', XYZ=10.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='Target_TC2', XYZ=10.00,0.0,3.53, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC0', XYZ=15.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC1', XYZ=15.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC2', XYZ=15.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC3', XYZ=15.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC4', XYZ=15.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_HF', XYZ=15.00,0.0,1.50, QUANTITY='GAUGE HEAT FLUX GAS', ORIENTATION=-1.0,0.0,0.0 /
&DEVC ID='TC-D15-01', XYZ=15.00,-3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D15-02', XYZ=15.00,-3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D15-03', XYZ=15.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D15-04', XYZ=15.00,3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D15-05', XYZ=15.00,3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC0', XYZ=25.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC1', XYZ=25.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC2', XYZ=25.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC3', XYZ=25.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC4', XYZ=25.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D25-01', XYZ=25.00,-3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D25-02', XYZ=25.00,-3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D25-03', XYZ=25.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D25-04', XYZ=25.00,3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D25-05', XYZ=25.00,3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC0', XYZ=45.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC1', XYZ=45.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC2', XYZ=45.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC3', XYZ=45.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC4', XYZ=45.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_VIS', XYZ=45.00,0.0,1.50, QUANTITY='VISIBILITY' /
&DEVC ID='D45_CO', XYZ=45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='D45_FED', XYZ=45.00,0.0,1.80, QUANTITY='FED' /
&DEVC ID='D45_U', XYZ=45.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='D45_O2_0', XYZ=45.00,0.0,0.07, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='D45_O2_1', XYZ=45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='D45_O2_2', XYZ=45.00,0.0,3.53, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='D45_CO2_0', XYZ=45.00,0.0,0.07, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='D45_CO2_1', XYZ=45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='D45_CO2_2', XYZ=45.00,0.0,3.53, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CONVERSION_FACTOR=1E2, UNITS='%' /
&DEVC ID='D45_COP_0', XYZ=45.00,0.0,0.07, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='D45_COP_1', XYZ=45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='D45_COP_2', XYZ=45.00,0.0,3.53, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='D45_UBI_0', XYZ=45.00,0.0,0.76, QUANTITY='U-VELOCITY' /
&DEVC ID='D45_UBI_1', XYZ=45.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='D45_UBI_2', XYZ=45.00,0.0,2.84, QUANTITY='U-VELOCITY' /
&DEVC ID='D45_UBI_3', XYZ=45.00,0.0,3.88, QUANTITY='U-VELOCITY' /
&DEVC ID='D45_UBI_4', XYZ=45.00,0.0,4.92, QUANTITY='U-VELOCITY' /
&DEVC ID='D45_RH', XYZ=45.00,0.0,1.80, QUANTITY='RELATIVE HUMIDITY' /
&DEVC ID='D45_TCREF', XYZ=45.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D45-01', XYZ=45.00,-3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D45-02', XYZ=45.00,-3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D45-03', XYZ=45.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D45-04', XYZ=45.00,3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D45-05', XYZ=45.00,3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC0', XYZ=100.00,0.0,0.76, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC1', XYZ=100.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC2', XYZ=100.00,0.0,2.84, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC3', XYZ=100.00,0.0,3.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC4', XYZ=100.00,0.0,4.92, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_VIS', XYZ=100.00,0.0,1.50, QUANTITY='VISIBILITY' /
&DEVC ID='TC-D100-01', XYZ=100.00,-3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D100-02', XYZ=100.00,-3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D100-03', XYZ=100.00,0.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D100-04', XYZ=100.00,3.25,0.50, QUANTITY='THERMOCOUPLE' /
&DEVC ID='TC-D100-05', XYZ=100.00,3.25,0.00, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D215_TC0', XYZ=215.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D215_TC1', XYZ=215.00,0.0,4.40, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D215_VIS', XYZ=215.00,0.0,1.50, QUANTITY='VISIBILITY' /
&DEVC ID='D215_U', XYZ=215.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='D215_UBI_0', XYZ=215.00,0.0,0.76, QUANTITY='U-VELOCITY' /
&DEVC ID='D215_UBI_1', XYZ=215.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='D215_UBI_2', XYZ=215.00,0.0,2.84, QUANTITY='U-VELOCITY' /
&DEVC ID='D215_UBI_3', XYZ=215.00,0.0,3.88, QUANTITY='U-VELOCITY' /
&DEVC ID='D215_UBI_4', XYZ=215.00,0.0,4.92, QUANTITY='U-VELOCITY' /
&DEVC ID='CEIL0', XYZ=-60.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL1', XYZ=-55.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL2', XYZ=-50.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL3', XYZ=-45.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL4', XYZ=-40.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL5', XYZ=-35.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL6', XYZ=-30.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL7', XYZ=-25.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL8', XYZ=-20.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL9', XYZ=-15.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL10', XYZ=-10.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL11', XYZ=-5.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL12', XYZ=0.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL13', XYZ=5.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL14', XYZ=10.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL15', XYZ=15.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL16', XYZ=20.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL17', XYZ=25.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL18', XYZ=30.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL19', XYZ=35.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL20', XYZ=40.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL21', XYZ=45.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL22', XYZ=50.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL23', XYZ=55.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL24', XYZ=60.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL25', XYZ=65.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL26', XYZ=70.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL27', XYZ=75.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL28', XYZ=80.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL29', XYZ=85.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL30', XYZ=90.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL31', XYZ=95.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL32', XYZ=100.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL33', XYZ=105.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL34', XYZ=110.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL35', XYZ=115.00,-1.00,5.05, QUANTITY='THERMOCOUPLE' /

&DUMP DT_DEVC=1.0, DT_HRR=1.0, DT_RESTART=60.0 /
&SLCF PBY=-1.00, QUANTITY='TEMPERATURE' /
&SLCF PBY=-1.00, QUANTITY='U-VELOCITY' /
&SLCF PBY=-1.00, QUANTITY='DENSITY', SPEC_ID='SOOT' /
&SLCF PBY=-1.00, QUANTITY='MPUV', PART_ID='FINE' /

&TAIL /