{
  "meta": {
    "name": "og-dbr-rev0",
    "notes": "Orange Gate DBR Rev 0 baseline. All figures from DBR MSTX-OG-DBR-001 Rev 0 (K 4.1 @ 50 bar → 29.0 lpm/head; 25 heads/zone × 3 = 75 active, 2175 lpm flow). Explicitly stated DBR figures: tunnel bore/deck/gradient/length, nozzle K/pressure/height, nozzle SMD 100 µm (fine mode). By field name, nozzles.modes[].cone_half_angle_deg and nozzles.modes[].launch_velocity_ms are carried illustration defaults (45.0 deg, 15.0 m/s) restated here only because the schema requires a complete mode block once smd_um is set explicitly -- they are NOT measured figures and still need real values, alongside hydraulics.static_head_bar and hydraulics.fittings_loss_bar, which remain inherited from the illustration preset (not stated in this file) and likewise still need real measured data before assessment. Golden-deck baseline for optimisation loop."
  },
  "tunnel": {
    "preset": "twin_bore_11m",
    "section": "bored",
    "internal_diameter_m": 11.0,
    "deck_below_centre_m": 2.125,
    "length_m": 4240.0,
    "gradient_pct": 0.0,
    "ambient_temp_c": 33.0,
    "ambient_rh_pct": 75.0
  },
  "fire": {
    "preset": "hgv_150mw"
  },
  "nozzles": {
    "preset": "single_mode_fine_example",
    "k_factor_lpm_bar05": 4.1,
    "pressure_bar": 50.0,
    "modes": [
      {"id": "fine", "fraction": 1.0, "smd_um": 100.0, "cone_half_angle_deg": 45.0, "launch_velocity_ms": 15.0}
    ],
    "mounting": {
      "height_above_carriageway_m": 5.5,
      "row_lateral_offsets_m": [-2.75, 2.75]
    }
  },
  "zones": {
    "section_length_m": 30.0,
    "sections_simultaneous": 3,
    "heads_per_zone": 25,
    "activation_delay_s": 60.0,
    "pump_ramp_s": 30.0,
    "duration_min": 60.0
  },
  "ventilation": {
    "mode": "longitudinal",
    "velocity_range_ms": [3.88, 5.08]
  },
  "detection": {
    "type": "linear_heat",
    "threshold_c": 60.0,
    "sensor_spacing_m": 25.0
  },
  "hydraulics": {
    "preset": "example",
    "pump_efficiency": 0.68,
    "motor_efficiency": 0.93,
    "loop_factor": 0.25,
    "main_dn_mm": 150.0,
    "zone_header_dn_mm": 65.0
  },
  "constraints": {
    "note": "Site and procurement limits. NOT from SOLIT2 and not acceptance criteria."
  },
  "ahj": {},
  "criteria": {}
}
