&HEAD CHID='805d820c3fdf', TITLE='og-dbr-rev0' /

&TIME T_END=3600.0 /
&MISC TMPA=33.0 /

&MESH IJK=200,7,5, XB=-360.0,-60.0,-5.07,5.07,0.0,7.62 /
&MESH IJK=360,21,15, XB=-60.0,120.0,-5.07,5.07,0.0,7.62 /
&MESH IJK=80,7,5, XB=120.0,240.0,-5.07,5.07,0.0,7.62 /

&SURF ID='WALL', DEFAULT=.TRUE., MATL_ID='CONCRETE', THICKNESS=0.30 /
&MATL ID='CONCRETE', DENSITY=2280., CONDUCTIVITY=1.8, SPECIFIC_HEAT=1.04 /

&OBST XB=-360.0,240.0,-5.07,-4.96,4.00,4.50, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,4.96,5.07,4.00,4.50, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,-5.07,-4.69,4.50,5.00, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,4.69,5.07,4.50,5.00, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,-5.07,-4.34,5.00,5.50, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,4.34,5.07,5.00,5.50, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,-5.07,-3.90,5.50,6.00, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,3.90,5.07,5.50,6.00, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,-5.07,-3.33,6.00,6.50, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,3.33,5.07,6.00,6.50, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,-5.07,-2.55,6.50,7.00, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,2.55,5.07,6.50,7.00, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,-5.07,-1.17,7.00,7.50, SURF_ID='WALL' /
&OBST XB=-360.0,240.0,1.17,5.07,7.00,7.50, SURF_ID='WALL' /

&SURF ID='SUPPLY', VEL=-5.08, TMP_FRONT=33.0 /
&VENT MB='XMIN', SURF_ID='SUPPLY' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&SURF ID='FIRE', HRRPUA=6250.0, RAMP_Q='FIRE_RAMP', E_COEFFICIENT=0.4, COLOR='RED' /
&OBST XB=-5.00,5.00,-1.20,1.20,1.50,4.00, SURF_IDS='FIRE','INERT','INERT' /
&RAMP ID='FIRE_RAMP', T=0.0, F=0.0000 /
&RAMP ID='FIRE_RAMP', T=30.0, F=0.0000 /
&RAMP ID='FIRE_RAMP', T=60.0, F=0.0000 /
&RAMP ID='FIRE_RAMP', T=90.0, F=0.0011 /
&RAMP ID='FIRE_RAMP', T=120.0, F=0.0045 /
&RAMP ID='FIRE_RAMP', T=150.0, F=0.0101 /
&RAMP ID='FIRE_RAMP', T=180.0, F=0.0180 /
&RAMP ID='FIRE_RAMP', T=210.0, F=0.0281 /
&RAMP ID='FIRE_RAMP', T=240.0, F=0.0405 /
&RAMP ID='FIRE_RAMP', T=270.0, F=0.0552 /
&RAMP ID='FIRE_RAMP', T=300.0, F=0.0720 /
&RAMP ID='FIRE_RAMP', T=330.0, F=0.0912 /
&RAMP ID='FIRE_RAMP', T=360.0, F=0.1126 /
&RAMP ID='FIRE_RAMP', T=390.0, F=0.1362 /
&RAMP ID='FIRE_RAMP', T=420.0, F=0.1621 /
&RAMP ID='FIRE_RAMP', T=450.0, F=0.1902 /
&RAMP ID='FIRE_RAMP', T=480.0, F=0.2206 /
&RAMP ID='FIRE_RAMP', T=510.0, F=0.2533 /
&RAMP ID='FIRE_RAMP', T=540.0, F=0.2882 /
&RAMP ID='FIRE_RAMP', T=570.0, F=0.3253 /
&RAMP ID='FIRE_RAMP', T=600.0, F=0.3647 /
&RAMP ID='FIRE_RAMP', T=630.0, F=0.4063 /
&RAMP ID='FIRE_RAMP', T=660.0, F=0.4502 /
&RAMP ID='FIRE_RAMP', T=690.0, F=0.4964 /
&RAMP ID='FIRE_RAMP', T=720.0, F=0.5448 /
&RAMP ID='FIRE_RAMP', T=750.0, F=0.5954 /
&RAMP ID='FIRE_RAMP', T=780.0, F=0.6483 /
&RAMP ID='FIRE_RAMP', T=810.0, F=0.7035 /
&RAMP ID='FIRE_RAMP', T=840.0, F=0.7609 /
&RAMP ID='FIRE_RAMP', T=870.0, F=0.8206 /
&RAMP ID='FIRE_RAMP', T=900.0, F=0.8825 /
&RAMP ID='FIRE_RAMP', T=930.0, F=0.9466 /
&RAMP ID='FIRE_RAMP', T=3600.0, F=1.0000 /

&SPEC ID='WATER VAPOR' /
&PART ID='FINE', SPEC_ID='WATER VAPOR', DIAMETER=100.0, GAMMA_D=2.4, SAMPLING_FACTOR=10 /
&PROP ID='NOZ_FINE', PART_ID='FINE', FLOW_RATE=28.99, SPRAY_ANGLE=0.0,45.0, PARTICLE_VELOCITY=15.0 /
&DEVC ID='NOZ0', XYZ=-44.40,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ1', XYZ=-43.20,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ2', XYZ=-42.00,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ3', XYZ=-40.80,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ4', XYZ=-39.60,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ5', XYZ=-38.40,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ6', XYZ=-37.20,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ7', XYZ=-36.00,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ8', XYZ=-34.80,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ9', XYZ=-33.60,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ10', XYZ=-32.40,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ11', XYZ=-31.20,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ12', XYZ=-30.00,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ13', XYZ=-28.80,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ14', XYZ=-27.60,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ15', XYZ=-26.40,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ16', XYZ=-25.20,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ17', XYZ=-24.00,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ18', XYZ=-22.80,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ19', XYZ=-21.60,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ20', XYZ=-20.40,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ21', XYZ=-19.20,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ22', XYZ=-18.00,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ23', XYZ=-16.80,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ24', XYZ=-15.60,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ25', XYZ=-14.40,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ26', XYZ=-13.20,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ27', XYZ=-12.00,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ28', XYZ=-10.80,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ29', XYZ=-9.60,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ30', XYZ=-8.40,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ31', XYZ=-7.20,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ32', XYZ=-6.00,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ33', XYZ=-4.80,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ34', XYZ=-3.60,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ35', XYZ=-2.40,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ36', XYZ=-1.20,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ37', XYZ=0.00,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ38', XYZ=1.20,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ39', XYZ=2.40,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ40', XYZ=3.60,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ41', XYZ=4.80,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ42', XYZ=6.00,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ43', XYZ=7.20,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ44', XYZ=8.40,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ45', XYZ=9.60,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ46', XYZ=10.80,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ47', XYZ=12.00,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ48', XYZ=13.20,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ49', XYZ=14.40,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ50', XYZ=15.60,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ51', XYZ=16.80,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ52', XYZ=18.00,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ53', XYZ=19.20,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ54', XYZ=20.40,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ55', XYZ=21.60,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ56', XYZ=22.80,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ57', XYZ=24.00,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ58', XYZ=25.20,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ59', XYZ=26.40,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ60', XYZ=27.60,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ61', XYZ=28.80,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ62', XYZ=30.00,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ63', XYZ=31.20,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ64', XYZ=32.40,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ65', XYZ=33.60,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ66', XYZ=34.80,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ67', XYZ=36.00,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ68', XYZ=37.20,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ69', XYZ=38.40,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ70', XYZ=39.60,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ71', XYZ=40.80,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ72', XYZ=42.00,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ73', XYZ=43.20,2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /
&DEVC ID='NOZ74', XYZ=44.40,-2.75,5.50, PROP_ID='NOZ_FINE', QUANTITY='TIME', SETPOINT=0.0, ORIENTATION=0.0,0.000,-1.000, CTRL_ID='ACT' /

&DEVC ID='LHD0', XYZ=-60.00,0.0,7.47, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD1', XYZ=-35.00,0.0,7.47, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD2', XYZ=-10.00,0.0,7.47, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD3', XYZ=15.00,0.0,7.47, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD4', XYZ=40.00,0.0,7.47, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD5', XYZ=65.00,0.0,7.47, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&DEVC ID='LHD6', XYZ=90.00,0.0,7.47, QUANTITY='THERMOCOUPLE', SETPOINT=60.0 /
&CTRL ID='DETECT', FUNCTION_TYPE='ANY', INPUT_ID='LHD0','LHD1','LHD2','LHD3','LHD4','LHD5','LHD6' /
&CTRL ID='ACT', FUNCTION_TYPE='TIME_DELAY', INPUT_ID='DETECT', DELAY=60.0 /

&DEVC ID='U340_TC0', XYZ=-340.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U340_TC1', XYZ=-340.00,0.0,5.61, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U340_U', XYZ=-340.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='U100_TC0', XYZ=-100.00,0.0,0.28, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U100_TC1', XYZ=-100.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U100_TC2', XYZ=-100.00,0.0,3.33, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U100_TC3', XYZ=-100.00,0.0,4.85, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U100_TC4', XYZ=-100.00,0.0,6.37, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC0', XYZ=-45.00,0.0,0.71, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC1', XYZ=-45.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC2', XYZ=-45.00,0.0,2.89, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC3', XYZ=-45.00,0.0,3.98, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC4', XYZ=-45.00,0.0,5.07, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC5', XYZ=-45.00,0.0,6.16, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_TC6', XYZ=-45.00,0.0,7.25, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U45_VIS', XYZ=-45.00,0.0,1.50, QUANTITY='VISIBILITY' /
&DEVC ID='U45_CO', XYZ=-45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='U45_FED', XYZ=-45.00,0.0,1.80, QUANTITY='FED' /
&DEVC ID='U45_U', XYZ=-45.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='U25_TC0', XYZ=-25.00,0.0,0.28, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC1', XYZ=-25.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC2', XYZ=-25.00,0.0,3.33, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC3', XYZ=-25.00,0.0,4.85, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U25_TC4', XYZ=-25.00,0.0,6.37, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC0', XYZ=-15.00,0.0,0.28, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC1', XYZ=-15.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC2', XYZ=-15.00,0.0,3.33, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC3', XYZ=-15.00,0.0,4.85, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_TC4', XYZ=-15.00,0.0,6.37, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U15_HF', XYZ=-15.00,0.0,1.50, QUANTITY='GAUGE HEAT FLUX', IOR=-1 /
&DEVC ID='U05_TC0', XYZ=-5.00,0.0,0.71, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC1', XYZ=-5.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC2', XYZ=-5.00,0.0,2.89, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC3', XYZ=-5.00,0.0,3.98, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC4', XYZ=-5.00,0.0,5.07, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC5', XYZ=-5.00,0.0,6.16, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U05_TC6', XYZ=-5.00,0.0,7.25, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC0', XYZ=-3.00,0.0,0.71, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC1', XYZ=-3.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC2', XYZ=-3.00,0.0,2.89, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC3', XYZ=-3.00,0.0,3.98, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC4', XYZ=-3.00,0.0,5.07, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC5', XYZ=-3.00,0.0,6.16, QUANTITY='THERMOCOUPLE' /
&DEVC ID='U03_TC6', XYZ=-3.00,0.0,7.25, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC0', XYZ=3.00,0.0,0.71, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC1', XYZ=3.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC2', XYZ=3.00,0.0,2.89, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC3', XYZ=3.00,0.0,3.98, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC4', XYZ=3.00,0.0,5.07, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC5', XYZ=3.00,0.0,6.16, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D03_TC6', XYZ=3.00,0.0,7.25, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC0', XYZ=5.00,0.0,0.71, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC1', XYZ=5.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC2', XYZ=5.00,0.0,2.89, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC3', XYZ=5.00,0.0,3.98, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC4', XYZ=5.00,0.0,5.07, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC5', XYZ=5.00,0.0,6.16, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D05_TC6', XYZ=5.00,0.0,7.25, QUANTITY='THERMOCOUPLE' /
&DEVC ID='Target_TC0', XYZ=10.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='Target_TC1', XYZ=10.00,0.0,4.34, QUANTITY='THERMOCOUPLE' /
&DEVC ID='Target_TC2', XYZ=10.00,0.0,6.88, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC0', XYZ=15.00,0.0,0.28, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC1', XYZ=15.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC2', XYZ=15.00,0.0,3.33, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC3', XYZ=15.00,0.0,4.85, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_TC4', XYZ=15.00,0.0,6.37, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D15_HF', XYZ=15.00,0.0,1.50, QUANTITY='GAUGE HEAT FLUX', IOR=-1 /
&DEVC ID='D25_TC0', XYZ=25.00,0.0,0.28, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC1', XYZ=25.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC2', XYZ=25.00,0.0,3.33, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC3', XYZ=25.00,0.0,4.85, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D25_TC4', XYZ=25.00,0.0,6.37, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC0', XYZ=45.00,0.0,0.28, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC1', XYZ=45.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC2', XYZ=45.00,0.0,3.33, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC3', XYZ=45.00,0.0,4.85, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_TC4', XYZ=45.00,0.0,6.37, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D45_VIS', XYZ=45.00,0.0,1.50, QUANTITY='VISIBILITY' /
&DEVC ID='D45_CO', XYZ=45.00,0.0,1.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC ID='D45_FED', XYZ=45.00,0.0,1.80, QUANTITY='FED' /
&DEVC ID='D45_U', XYZ=45.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='D100_TC0', XYZ=100.00,0.0,0.28, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC1', XYZ=100.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC2', XYZ=100.00,0.0,3.33, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC3', XYZ=100.00,0.0,4.85, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_TC4', XYZ=100.00,0.0,6.37, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D100_VIS', XYZ=100.00,0.0,1.50, QUANTITY='VISIBILITY' /
&DEVC ID='D215_TC0', XYZ=215.00,0.0,1.80, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D215_TC1', XYZ=215.00,0.0,5.61, QUANTITY='THERMOCOUPLE' /
&DEVC ID='D215_VIS', XYZ=215.00,0.0,1.50, QUANTITY='VISIBILITY' /
&DEVC ID='D215_U', XYZ=215.00,0.0,1.80, QUANTITY='U-VELOCITY' /
&DEVC ID='TARGET_FLUX', XYZ=10.00,0.0,1.80, QUANTITY='GAUGE HEAT FLUX', IOR=-1 /
&DEVC ID='CEIL0', XYZ=-60.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL1', XYZ=-55.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL2', XYZ=-50.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL3', XYZ=-45.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL4', XYZ=-40.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL5', XYZ=-35.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL6', XYZ=-30.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL7', XYZ=-25.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL8', XYZ=-20.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL9', XYZ=-15.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL10', XYZ=-10.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL11', XYZ=-5.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL12', XYZ=0.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL13', XYZ=5.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL14', XYZ=10.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL15', XYZ=15.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL16', XYZ=20.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL17', XYZ=25.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL18', XYZ=30.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL19', XYZ=35.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL20', XYZ=40.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL21', XYZ=45.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL22', XYZ=50.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL23', XYZ=55.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL24', XYZ=60.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL25', XYZ=65.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL26', XYZ=70.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL27', XYZ=75.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL28', XYZ=80.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL29', XYZ=85.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL30', XYZ=90.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL31', XYZ=95.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL32', XYZ=100.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL33', XYZ=105.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL34', XYZ=110.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /
&DEVC ID='CEIL35', XYZ=115.00,0.0,7.47, QUANTITY='THERMOCOUPLE' /

&DUMP DT_DEVC=1.0, DT_HRR=1.0 /
&SLCF PBY=0.0, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.0, QUANTITY='U-VELOCITY' /

&TAIL /