{
  "id": "c2",
  "weight": 1.0,
  "source": "APPLUS+TST test report section 9.5, Test 6 (24/09/20) - Tables 23 and 24 and the performance-criteria list",
  "design": {
    "meta": {"name": "c2-applus-t6", "notes": "50 MW, 20 nozzles right wall, 66 bar, 682 lpm"},
    "tunnel": {"preset": "san_pedro_de_anes", "section": "test", "ambient_temp_c": 17.0, "ambient_rh_pct": 66.0},
    "fire": {"preset": "pallets_50mw"},
    "nozzles": {"preset": "ultrafog_202_260t", "pressure_bar": 66.0,
                "mounting": {"rows": 1, "row_lateral_offsets_m": [4.55],
                             "height_above_carriageway_m": 4.97, "pitch_m": 3.8, "tilt_deg": 55.0}},
    "zones": {"section_length_m": 76.0, "sections_simultaneous": 1,
              "activation_delay_s": 193.0, "pump_ramp_s": 30.0, "duration_min": 35.0},
    "ventilation": {"mode": "longitudinal", "velocity_ms": 2.5, "velocity_range_ms": [2.5, 2.5]},
    "detection": {"type": "linear_heat", "threshold_c": 60.0, "sensor_spacing_m": 12.0},
    "hydraulics": {"preset": "orange_gate"},
    "criteria": {}
  },
  "measured": {
    "flow_lpm": 682.0,
    "peak_ceiling_temp_c": 750.0,
    "u35_temp_c": 18.0,
    "hf_u15_kwm2": 0.64,
    "fed_d35": 0.09,
    "backlayering": false
  },
  "tolerances": {
    "flow_lpm": {"kind": "relative", "value": 0.05},
    "peak_ceiling_temp_c": {"kind": "relative", "value": 0.20},
    "u35_temp_c": {"kind": "absolute", "value": 15.0},
    "hf_u15_kwm2": {"kind": "factor", "value": 2.0},
    "fed_d35": {"kind": "absolute", "value": 0.10},
    "backlayering": {"kind": "exact"}
  }
}
