{
  "id": "c3",
  "weight": 1.0,
  "source": "APPLUS+TST test report section 9.6, Test 9 (02/10/20)",
  "design": {
    "meta": {"name": "c3-applus-t9", "notes": "100 MW, 40 nozzles both walls, 56 bar"},
    "tunnel": {"preset": "san_pedro_de_anes", "section": "test", "ambient_temp_c": 11.0},
    "fire": {"preset": "pallets_100mw"},
    "nozzles": {"preset": "ultrafog_202_260t", "pressure_bar": 56.0,
                "mounting": {"rows": 2, "row_lateral_offsets_m": [-4.55, 4.55],
                             "height_above_carriageway_m": 4.97, "pitch_m": 3.8, "tilt_deg": 55.0}},
    "zones": {"section_length_m": 76.0, "sections_simultaneous": 1,
              "activation_delay_s": 201.0, "pump_ramp_s": 30.0, "duration_min": 35.0},
    "ventilation": {"mode": "longitudinal", "velocity_ms": 2.5, "velocity_range_ms": [2.5, 2.5]},
    "detection": {"type": "linear_heat", "threshold_c": 60.0, "sensor_spacing_m": 12.0},
    "hydraulics": {"preset": "orange_gate"},
    "criteria": {}
  },
  "measured": {
    "flow_lpm": 1257.0,
    "peak_ceiling_temp_c": 650.0,
    "u35_temp_c": 12.0,
    "hf_u15_kwm2": 0.27,
    "fed_d35": 0.0,
    "backlayering": false
  },
  "tolerances": {
    "flow_lpm": {"kind": "relative", "value": 0.05},
    "peak_ceiling_temp_c": {"kind": "relative", "value": 0.20},
    "u35_temp_c": {"kind": "absolute", "value": 15.0},
    "hf_u15_kwm2": {"kind": "factor", "value": 2.0},
    "fed_d35": {"kind": "absolute", "value": 0.10},
    "backlayering": {"kind": "exact"}
  }
}
